# 空调资源研究过程记录

日期：2026-10-16；现用D063（D062/061/060/059前序保留）。直接分析、过程记录照常保存，不生成正式outputs报告。

- 用户在蓄热锅炉/冷库讨论后明确选择“先做推荐的空调”，由候选建议转为当前单个主动资源。仅逐类基础研究，储能/PV/EV原最终包和成绩保持；不启动跨资源整合。网上回溯PLEIAData Scientific Data2023论文及原始发布Zenodo7620136，取回官方元数据/完整论文HTML与Data_Nature.zip。283086145字节，MD5 3a65b744ce960c0bced4285c7cc6d3d4与发布者一致，SHA256 3e1c3a4a40213ab99ecdc92d71c8c59e9ecf0ff802e19a278f009c6a28d4fd03，原始数据CC-BY-4.0；37个ZIP成员（含目录）完整CRC通过。作者notebook只审阅，未执行。

- 原始温度9857796行/191ID、HVAC4339076行/88ID、分块电表154833行/3ID。房间温度关系90ID/61房间、其中64ID在温度文件实际出现；HVAC关系87行/86ID/79房间，335545193对应两房间。全部原时序按设备反向时间排列，无反向顺序中的时间增量；温度/HVAC同时间重复119/517，电表无重复。显式+01/+02等偏移由原文解析为UTC，天气无明确偏移不拼。原始截至12月31日；作者notebook因天气可得将处理后数据截到12月18日，保留解释而不裁原始。全191ID不能自动认作室内温度，映射子集仍有极端值；不把未映射读数全称房间故障。初始QA模板“type0未核”不是实见：原V26仅1/2；主notebook明示V5为0未设/1供热/2制冷/3干燥/4送风，V6风档但细码不猜，补充说明见PLEIA_SOURCE_VERIFY_01。

- 对象为论文所述Toshiba VRF末端与房间；一个末端不等于独立室外机/独立电表。V22是楼块累计kWh，不是单机kW，原累计差分无负值但有0和大跳值，未据此分摊或计算单机容量。开关/模式/设定温度是观测状态，不是核实的调度送达；当前记录可得只是离线研究假设。室温短时预测不等于因果控制响应、舒适授权或可承诺降载。热平衡仅为机制依据，ARX系数不解释为热容/传热/COP参数。

- 在模型/误差前冻结temperature_protocol_v1.json，SHA256 `adc0deb406665804b7e87955a41b2869216d637c7c220cf00ed2544ff1a6016a`。仅房间内恰一个有实录温度ID和一个无跨房间歧义HVAC ID，共36房间，1857911原温度候选；不按成绩选房。逐设备按原行倒序还原观测先后，前/当前/后原相邻三记录时间唯一，两个间隔均540—660秒、温度0—60℃宽质量范围；不补值/平均/插值。HVAC取原时间不晚于当前温度的最后记录，龄≤600秒，重复键拒绝不跳到更老有效值；状态0/1、模式0/1/2、开机仅供热或制冷、设定5—40℃。质量范围不是用户舒适区间。天气时间偏移未核，不用天气；不使用任何未来控制/时间间隔作输入。目标是下一约10分钟发布采样温度，非精确600秒物理预测。

- 固定2021-01-01至09-01前目标作训练，09-01后起点至2022-01-01前目标作评价；相同房间/场站的时间外推，不是独立场站验证。各房间至少1000训练/1000评价，36均合格：训练1037755点、评价548660点；目标区间不交叠，评价可用先前历史观测。准入收据SHA256 `6e3909b45abea61a2aae39fd53be8abd5fca45d4739ed61b8c4eb1729c79d305`在拟合前保存。全部候选/重叠排除保留：窗口缺72、温度唯一性144、节拍1378、温度有效性72（端点缺失也计入）、状态过旧/不可得88933、控制键歧义181、状态/设定超研究范围186206，split范围外288；这些数字重叠不能相加作剔除数。36实际所用温度ID原值均在0—60℃，没有靠极端温度筛掉大预测误差。

- B_P为当前温度保持；B_TREND为当前值加上次温差；M_ARX为当前值加6项线性统计回归：[常数、上次温差、开机供热×设定温差、开机制冷×设定温差、开机供热、开机制冷]。每房间训练OLS rcond1e-12，共216系数，0超参搜索，不夹输出、不改房间/阈值/路由。事前标准要求总体/房间等权及开机子集MAE/RMSE均优于B_P，且至少一半房间双改善；趋势法次要完整报告，不根据分数临时换基线。

- 实际548660评价点：B_P MAE0.079317963℃/RMSE0.158697522℃，B_TREND0.111607049/0.226342287℃，M_ARX0.090149351/0.208922223℃，整体退步；房间等权也退步，仅9/36房间双改善。开机58528点（10.6674%）B_P0.134676854/0.229367885℃，ARX0.236599431/0.475165324℃，也失败。仅9月双改善，10/11/12月退步全部保留。ARX最差8.556828978℃、B_P最差6.027503967℃，未剪掉极端误差。训练设计秩分布2:14、4:10、5:1、6:11，25/36房间不足满秩，限制参数识别；该诊断不证明退步的单一因果原因，未据此删房/正则/重拟合。小总体MAE且约89.33%关机不能换算103的90%精度，也不能证明调节能力完成。

- BL_TEMPERATURE_01在结果导出时因DuckDB1.4/pandas3字符串类型不兼容失败，failure与部分结果保留；只将导出文本列显式转为Python对象，协议/模型/样本未改。02首次完整完成，03五科研产物逐字节复跑相同。独立stdlib CSV/datetime核全原始温度/HVAC/电表计数及原时钟；模型核验独立读1857911原温度及1772236关联HVAC行，重建13005377准入标志、全部548660评价点，显式SVD对照lstsq拟合、558指标检查通过；系数最大差2.49e-14、预测1.07e-14℃、指标3.55e-15℃。原始解析器独立，派生Parquet解码器共享，不是新的独立物理实验。

- 本轮完成空调原始来源核验、受限样本/协议和首轮baseline比较；ARX候选明确失败，保留B_P为研究参照，不将失败候选归入最终成果项目、不宣称空调基础包六项验收或全体P1通过。当前单个接续问题是寻找/准入同时具备设备电功率、室温与明确控制/实验时点的空调来源，进一步检验温度惯性及控制关系；已见本批留出不再调参补分，新方法需先有相应依据/新冻结协议与适合独立验证证据。既有观测可做如实标注的诊断，不自动转高级控制/自监督/市场分支。无GPU需求，不上传/提交；不改教师稿/handoff，不新建outputs交付报告。

过程入口：work/air_conditioning_research_20261016/README.md；冻结协议、样本准入、失败与复现均在该目录。此次是空调研究启动和第一轮失败比较，尚未完成基础包，不更新handoff。


## D060｜新设备电功率准入、同期重建局部增益及高温失败

- 按D059继续寻找电功率—温度—控制对应原始来源，实际取得NLR官方目录246（DOI10.7799/2440214）、原许可、试验矩阵、五个2024年两级中央空调AC制冷CSV，以及平台说明NREL/CP-5500-82562全文14页。没有下载/拼接其热泵或供暖文件。元数据下载MATCHED_SOURCE_01、数据HIL_AC_SOURCE_01各文件大小/SHA256/MD5/单段S3 ETag保存，5CSV MD5均与响应ETag一致，不冒称发布者独立签名校验。五CSV共47856763字节、341639秒级行；文件名/日期与矩阵14个AC工况逐项一致。原许可是NREL专用许可，不猜CC-BY，全文2451字符notice已随本地HIL数据保存，引用署名DOE/NREL/ALLIANCE。

- 对照阅读并渲染核查两份论文。六建筑/Annex81原始发布Mendeley xztfbtsgys v3的目录/论文已取，但未下载原数据或准入：其FLEXLAB共用冷机和锅炉，制冷/供暖电功率由热量与COP=3.0/效率0.95换算，不能当独立电表真值检验真实冷机电功率。当前选择NLR HIL作为新设备研究来源：一台SEER21、2冷吨两级中央空调在五个室外舱温下试验，室内外机电功率是实测，Q为按空气侧测量计算的制冷量；建筑热响应/室温舱设定由EnergyPlus驱动，不是现场住户数据。82562验证的是平台及另一3冷吨热泵，未把论文误差转给2024两级AC；SEER21不等于瞬时COP21。

- HIL_AC_QA_01全341639行/5文件核心字段有限，原序严格1秒、无重复/倒序/时步缺口。TimeStamp无时区，只按本文件相对时间，不称UTC或硬件同步已标定。负制冷量302行、负外机功率762行均保留，总设备P无负值；没有按目标符号、误差、启停瞬态或所谓稳态筛掉样本。温控器原5分钟数据重采样至1秒，文件中大量插值变化；矩阵起点只是大致时间，不能推成精确秒级指令/端到端时延或真实舒适授权。Q是热kW，P为电W，不混单位/不同对象。

- 拟合/误差前冻结[hil_power_protocol_v1.json](../work/air_conditioning_research_20261016/hil_power_protocol_v1.json)，SHA256 `fec13b94cf0db70579a8f3a335bfc8cb0c06c6dd1c7246668ecedc5458f3d6f7`，绑定5CSV/矩阵/论文/目录许可/QA。全部341639行按有限与原时钟条件准入，无排除。按设计温度交替整实验划分：75/95/115°F三文件训练211383点，85/105°F两整文件评价130256点。此为同一台设备跨环境温度插值检验，训练实验部分晚于评价实验，明确不是按时间提前预测、独立设备或跨站验证。不随机拆相邻秒；每个训练文件总权重相等。准入收据SHA256 `2365f0faebd84cb14fc14389ea94f71528691b792567c707efe1f70a5d8cad10`先于拟合保存。

- 新问题是**已知同一发布行空气侧计算制冷量Q及实测室外温度T时，重建同一行室内机＋室外机实测总电功率**。模型不读当前/未来电功率作输入，不用温控器插值信号或虚拟室温定运行状态；输入Q不是所求电P。B_COP=b0+b1Q为常斜率基线，M_TEMP=b0+b1Q+b2Q(T−35)为一阶环境温度修正；分别2/3系数、等整实验权重OLS、rcond1e-12。B_MEAN只是诊断，不事后换它作主基线；不夹预测/加约束/找参数/按分组路由。截距/斜率是统计映射，不作真实COP、物理最大功率或承诺保证。预设要求总体、两个评价文件分别MAE/RMSE均优于B_COP，且Q≥1kW输入诊断组双改善；Q阈值只分组，不删训练/评价点。

- 实际总体130256点B_COP→M_TEMP：MAE174.273316→82.292264W，RMSE275.574281→179.664331W；Q≥1kW60356点也双改善，文件等权平均两指标改善。但是仅85°F/约29.4℃评价文件双改善：MAE211.385074→70.354556W、RMSE304.897446→162.842968W；105°F/约40.5℃文件反而MAE101.538252→105.688890W、RMSE206.352427→208.736857W，故**不通过事前完整相对标准**。不能只保留总体或改成85°F专用路由以补分。1238点超训练输入范围仍留，0负M_TEMP预测；最差仍3908.908160W。最差例85°F第673行2024-06-08 01:20:57，源Q−0.346200856kW/外机3606.13W/内机323.44W，总3929.57W，而M_TEMP20.661840W；保留负Q和上下文，不自行判故障/具体延迟或把同期统计模型当可调能力。

- BL_HIL_POWER_01/02五科研产物逐字节相同。verify_hil_power.py以pandas原CSV/向量时钟独立于stdlib准备器，重核341639原行/4441307字段或标志、全部130256评价点；用按整文件等权的中心矩闭式解独立于lstsq求系数，66指标通过。系数最大差2.51e-10、预测3.12e-10W、指标2.70e-10W；独立解析器对参考P的最大二进制差4.55e-13W。核验器先遇pandas3只读数组写入问题，修为显式复制；随后范围端点精确相等及参考P精确相等断言分别被1.78e-15kW/4.55e-13W解析差触发，改用有单位的浮点容差，未改科学数据、模型或增益门槛；这些核验尝试在收据中保留，不称科学实验通过了失败门槛。

- 本轮补齐真实空调设备电表来源，并完成首轮跨舱温同期用电映射比较与独立复算；总体/部分工况正向，完整门槛未过，候选仍留work，不建立空调最终成果目录、不判六项有限验收完成。D059原温度ARX失败/所有留出和协议保持。当前接续集中于启停/档位状态与测量同步的证据和新的独立验证条件，先明确动态问题，不在这两个已见留出上改温度项/阈值/滤波/删瞬态/换路由补分。现有数据可作明确标注的描述/开发，不能再声称新盲测。现场真实温控、用户授权、可用/可承诺容量、端到端时延、全体P1/103仍未验证；不启动整合/高级模型/GPU，不上传/提交，不改教师稿/handoff或新建正式outputs报告。


## D061｜事后误差分布、候选用途与新源接续

- D060误差已见后的描述性诊断，不是新盲测或成功标准。汇总前固定[hil_diagnostic_protocol_v1.json](../work/air_conditioning_research_20261016/hil_diagnostic_protocol_v1.json)，SHA256 `bb06fc5d7cc3b5a257bed44ef041c7bfaae46e959aed87387e3a40c1295e954f`。研究代理定义为相邻1秒外机实测P变化绝对值≥500W，分析其±60秒并集与其余全部行；阈值系事后选定，不是真实压缩机启停/两档/指令标签。5原文件341639行全部保留，共312个观测跃迁；0拟合、0时间平移/滤波/删点，D060系数与原130256评价预测不变。

- 原两评价实验130256点，8368点（6.4243%）在上述窗口内，贡献M_TEMP绝对误差25.7904%、平方误差72.2844%；窗口内MAE330.364722W/RMSE602.659705W，其余121888点65.261298/97.778301W。不能以平方误差占比说成72%事件失败或因果解释。105°F的其余41049点B_COP→M_TEMP仍MAE81.035878→86.407475W、RMSE111.646569→122.401767W，故高温退步并非只发生在跳变附近，不能靠删瞬态或仅认稳态挽救原门槛；85°F跃迁窗口RMSE也稍退步，全部表保留。两个评价实验另有82点Q≤0且总电P≥1000W，仅为同期信号不一致的描述，不诊断故障/延迟。14字段无直接档位/启停指令；严格1秒文件时钟不等于物理同步标定。旧最差点±180秒361原行另存供追溯，不当代表样本。

- 新候选[SplitSmart原始目录5971](https://data.openei.org/submissions/5971)及准确CC-BY-4.0许可、4个房间context、最小C108AC01完整CSV已取；作者Kaushik/Naik、BITS Pilani Goa。完整CSV226458字节/SHA256 `6a2a622d7196f0f90fb18041b82c43cbb56c958c0e8dd085769b4944c3bc2b79`，1092行、2023-06-05至08-31，显式+00:00。原序88处倒序/无重复，中位相邻差161.418935秒、最大2663810.286229秒；_created与测量时刻差有369负值，不能作控制延迟。Real_Power全空，room_temp仅24.8/24.9/25.0三个值，未确认传感器/单位/采样和更新语义。其余8数据文件仅各16384字节HTTP206前缀（非完整下载/QA）；九文件同14字段表头，无明确设定温度、指令、档位或送达时点。不能推称其余8文件功率也全空，不能用UI或UI×PF补成独立实测有功真值。4context说明同室1/2/3台空调，人数/时段是静态描述，不作实时占用。该来源暂不准入当前控制响应/独立电功率与因果温度验证，不全盘判其无其他价值；不获取其余大文件或拟合。下载SHA仅本地身份，无发布者独立校验和。

- HIL_DIAGNOSTIC_01/02四科研产物字节相同。verify_hil_diagnostic.py独立stdlib原CSV/datetime/最近事件bisect（运行器为pandas/差分区间并集），重核341639行标记、312跃迁、全部130256旧预测及361上下文，6801数值检查通过；旧预测最大差1.14e-12W，MAE/RMSE最大差2.28e-13W。SplitSmart完整小文件另用pandas独立读数/时钟核对1092行、88倒序、功率全空及温度3值。QA_01文字曾误写“温度恒定”，原数值表始终为3值；QA_02更正文字、QA_01历史保留，数据/指标未改，不作科学调参或准入放宽。

- 后续数据线索仅做官方目录核查：ORNL SHIFDR目录实际无附件/records，其所链Michigan原发布集一次403后停止，未取原数据/子集许可；Mendeley双区试验10.17632/7tzkdhgpfs.1目录称5分钟实测温度/智能电表功率，尚无原文件/字典/配套论文核验，不宣称合格。当前下一单项先核Mendeley原文件、设备计量对象、时间字段及论文，再决定简单热响应baseline；不会因源名称含MPC就开发高级控制，也不以5分钟数据验证秒级时延。状态与目录证据见control_candidate_status_v1.json。空调基础包仍未验收，不建最终成果目录；D059/D060失败、原三类成果保持，P1/103未通过。不更新handoff/教师稿、不新建正式报告、整合或GPU训练。


## D062｜双区域实测下一室温标签与首个最终组件

- 取得[Choi等双区域试验原发布v1](https://data.mendeley.com/datasets/7tzkdhgpfs/1)，DOI10.17632/7tzkdhgpfs.1，CC-BY-4.0。官方public-api根文件列表[]是根文件夹无文件，不代表数据不存在：完整dataset.json实际列8个子文件，按其明确URL取回94326字节、8CSV/2304时点，全部大小与发布者SHA256逐项一致。每天288行、原序严格300秒、无重复/倒序/缺口、7字段全有限；房间1温度18.7—28.1℃、房间2温度17.2—28.2℃，功率分别0—1133/0—1129W，字段单位直接来自CSV。QA_01解析器未接受源单数字小时“0:00”，改显式%Y-%m-%d %H:%M后QA_02通过，原始数据不改，失败收据保留。

- Crossref原注册和作者机构页面核对配套期刊文Choi等[10.1016/j.enbuild.2026.118112](https://doi.org/10.1016/j.enbuild.2026.118112)，登记2026-08-22、标注11月卷期，非把未来卷期当已到日期。SSRN10.2139/ssrn.6828065公开摘要说明实测RC网络方向，但本地下载一次403后停止；期刊全文方法/参数未获取。数据元数据articles/related_links为空，配套关联依作者/题名/同双区试验说明，未冒称元数据给出论文链接。新模型是自行固定的简单热平衡/温差记忆统计对照，不是论文参数/MPC/峰荷费用成绩复现；不开发高级控制。

- 本批新来源仅准入“当前发布行全部输入已可得”条件下的下一5分钟室温标签预测，不准入现场控制响应或容量。Timestamp无时区；电表边界、功率平均区间/上传延迟未明，因此不称实际提前5分钟在线预报。7字段未含设定、送达指令/档位；太阳字段MJ/m²累计区间未明，不转为瞬时辐照、不用作输入。温度标签真实观测不等于用户舒适授权，当前P不是控制设定，也不推因果效果。

- 拟合/新误差前冻结dual_zone_protocol_v1.json，SHA256 `32dc0d8a57e4dad8ce84eface039daff5226eb4ca3671d1608e151dd7533cca4`；原文件逐日、每房间前/当前/后三原相邻行均须有限、两个间隔300秒，温度0—60℃仅宽QC，不填补/排序/跨文件。4608候选→4576样本；32首末边界排除，nonfinite标志32是缺窗口，不是原源32坏读数，原因可重叠。前4天08-08—11训练2288房间点，后4天08-12/13/19/20评价2288，非随机或独立场站；准入收据SHA256 `2a8b3346246d96c3091052cf6eaf50efa7dcb81ecec2eab839833492f27ea01b`在拟合前保存。B_P温度保持、B_TREND上次温差延续。M_HEAT5输出T_now+β·[1,上次温差,当前室外减室内温差,本房间当前电W/1000,另一房间当前温差]，每房间5系数共10、等整训练日权重OLS/rcond1e-12，两个设计均满秩5；0调参/约束/正则/裁剪。另一房间当前实测是输入，不是跨资源整合；不读未来P/天气/房间温度。系数不认作R/C/COP。事前标准要求总体、两房间、当前正功率组均较两个基线MAE/RMSE双改善，并至少2/4评价日双改善。

- 实际2288评价点B_P/B_TREND/M_HEAT5分别MAE0.320326923/0.464603147/0.285883291℃，RMSE0.631909295/0.970872117/0.528019323℃；总体、两房间、4/4评价日及当前正功率425点均较两个基线双改善，达到预定相对标准。当前零功率1863点相对B_P的MAE却0.179658615→0.201626072℃恶化（RMSE0.402176983→0.384128245℃）；零/正功率只是发布读数，非已证关/开机。154域外点保留，无状态路由；M_HEAT5总体最差3.566679918℃，08-20最差3.564587919℃高于B_P3.3℃，不能称逐点/逐状态全优，更不能按1−MAE换算103精度。

- BL_DUAL_ZONE_01/02五科研产物逐字节相同。独立pandas原CSV/向量shift时钟相对stdlib准备器重建4608候选、23040标志及71428字段检查；显式SVD对照lstsq拟合、全部2288预测和204数值指标通过，系数最大差8.89e-16、预测7.11e-15℃、指标3.56e-15℃。不是第二物理仪器或独立场站。最终标准库代码全部2288点/9152字段标记回放差0，7类非法输入拒绝、域外标记及目录外构造例实际执行通过；未做桌面双击UI测试。

- 新增resource_research_results/air_conditioning/成果v1.0，仅首个有限室温预测组件：最终计算代码、两房间参数/范围、构造例、可双击示例入口、聚合结果、署名来源与边界及发布收据；下载/清洗/拟合/诊断/核验脚本和原数据仍在work，未复制进去。模型预测需当前/前5min本房间温度、当前室外温度/本房间P/另一个原房间温度，不能迁移到任意新空调，不以构造例当实测成绩。第一组件通过不自动宣布空调整体基础包六项验收，现场时点、控制关系、可调容量/舒适授权仍待独立证据；下一单项补控制/档位—功率证据并核基础包覆盖，不在已见留出改模型或零功率路由。D059/D060/D061科学文件/失败及原三类最终包保持，P1/103未过；不整合/高级分支/GPU训练/上传提交，不改handoff或教师稿、不新建正式报告。


## D063｜运行特征/曲线、证据缺口与首轮基础包有限收口

- 继续核查SHIFDR控制/功率来源，实际取得DataCite集合10.7302/15pv-zt79与Michigan子集10.7302/vmwh-ek70、配套论文Crossref10.1115/1.4064348。子集官方说明为14楼，风机P由电流换算，2021预处理BAS插值至1分钟；原说明不是本地取得原数据/仪器校验或控制真值。具体子集目录及作者论文页各一次403停止（先前集合403不重试），未取原README/运行文件；DataCite rightsList空，不能把ORNL目录ODbL直接转给未开的子集。Crossref只有登记/摘要，不称论文全文复现。SHIFDR当前用途未准入；未按网络拒绝或无来源假设补造指令、状态、功率或时延。

- 在D062误差已见后，固定[air_characteristic_protocol_v1.json](../work/air_conditioning_research_20261016/air_characteristic_protocol_v1.json)，SHA256 `c94587cf4bcc38fdfe3ed2aa07869ca49baa25494e8034a301d10d0e8a5f9a7c`，只做回顾描述/基础验收检查，0新拟合/0新增预测盲测，不把它称事前独立科学验证。原双区域8文件×2房间完整4608标签/4592组文件内相邻5分钟温差；发布正P931/零P3677。相邻零→正480、正→零480、正→正451、零→零3181仅为读数模式，不认定真实压缩机启停、控制送达或成功事件；ΔT/5min是观察斜率，不推因果冷却速度。未跨缺日期拼接/平滑、算电量或物理开机时长，也未求真实容量/COP。

- 补全全部4个原评价日×2原房间共8面板曲线，不挑最好片段。2304原房间温度/功率标签及D062固定2288预测按**目标时刻**对齐，功率仍在原发布标签；图中蓝实测/黑虚线预测/灰发布功率，明确非指令。PNG实际渲染目检，无文字/图例重叠和曲线裁切；同图另存可编辑SVG（未另行浏览器渲染）。计算/绘图过程脚本和逐点轨迹仍留work；最终目录仅加聚合特征/PNG/SVG/验收与收据。绘图库仅在work/python_packages/hvac_plots_20261016过程环境安装并记录版本，不给最终标准库计算增加依赖。

- CHAR_AIR_01/02两科研产物逐字节一致；独立pandas/NumPy与stdlib计数/排序分位计算对照，核16房间日摘要、全4592相邻对、2304绘图原标签和2288目标时刻预测，11890数值检查通过，最大差3.56e-15。D062预测代码/10系数/范围/例子/两基线门槛和五科学产物均不改，原2288最终代码回放差0/7类非法输入及目录外构造例证据按精确指纹复用，没有为文档变更重复拟合/调参。v1.0 README修改前的副本及原收据身份保留在PACKAGE_AIR_V1_1_01，v1.0收据为历史，现用v1.1重核新文档和结果身份。

- 按D046原定六项标准逐项检查：①原双区、已知输入/下一发布5min温度和时域明确；②完整曲线、五项公式/10统计系数、训练范围及采样/输入约束有据；③8原CSV身份/源观测温度适合限定预测参照；④D062原相对标准已通过；⑤两基线、全部房间/日期/域外/零P退步/最差及D059/D060失败保留；⑥原始样本/SVD复算、固定计算回放/使用例及适用边界齐备。故**空调首轮基础包在“原双区发布运行特征＋条件下一5min室温标签预测”范围内有限收口**，成果v1.1。不是放宽预测门槛或将曲线展示当新增益；控制指令/舒适参照不是该预测输出所需的真值，它们仍是控制/容量专项开展前必需数据。未删除正式任务或把有限验收等同于完整资源调节能力。

- 原总体MAE0.320326923→0.285883291℃、RMSE0.631909295→0.528019323℃及2房间/4评价日正向保持；零P1863点MAE退步、154域外/最差3.566680℃、D059温度ARX和D060高温用电映射失败全保留，不按状态改路由。实际在线提前量、设备/传感器同步、真指令/档位及物理时延、R/C/COP/可承诺容量、舒适/用户授权、跨站季节等均待后续专项，非已验证接口。首轮基础阶段到此停止新增实验；下一类型或专项由用户选，跨资源整合仍须明确授权，全体P1/103未通过。不更新handoff/教师稿、不另建outputs报告，不启动高级模型/GPU/上传提交。
